\section{Berechnungsmethode: BDEW}
\label{sec:bdew}

Das BDEW-Standardlastprofilverfahren (SLP) ist eine weit verbreitete Methode zur Berechnung des stündlichen Wärmebedarfs eines Gebäudes basierend auf Jahresenergieverbrauch und Wetterbedingungen. Es wird verwendet, um typische Lastprofile für die Heizwärme (Raumwärme) und den Warmwasserbedarf eines Gebäudes zu erstellen. Dies ermöglicht eine detaillierte Simulation von Energieverbrauchsprofilen, die in der Energiewirtschaft genutzt werden können, um z.B. die Planung und Steuerung von Wärmenetzen zu optimieren.

Die Berechnung basiert auf einer Kombination von physikalischen und statistischen Modellen, die temperaturabhängige Profile und Nutzungsfaktoren über den Tages-, Wochen- und Jahresverlauf berücksichtigen. Das Ziel ist es, den gesamten jährlichen Wärmebedarf auf stündlicher Basis realitätsgetreu zu modellieren.

\subsection{Grundlegende Komponenten der Wärmebedarfsberechnung}
Der Gesamtwärmebedarf eines Gebäudes setzt sich aus zwei wesentlichen Komponenten zusammen:

\begin{itemize}
    \item \textbf{Heizwärmebedarf (HWB)}: Die Energie, die benötigt wird, um die Raumtemperatur auf einem gewünschten Niveau zu halten. Diese hängt stark von der Außentemperatur, der Gebäudedämmung und den internen Wärmelasten ab.
    \item \textbf{Warmwasserbedarf (WWB)}: Der Energiebedarf für die Erwärmung des Brauchwassers für Haushaltszwecke. Dieser Bedarf ist im Gegensatz zum Heizwärmebedarf weitgehend unabhängig von der Außentemperatur, wird aber durch das Nutzungsverhalten bestimmt.
\end{itemize}

Das BDEW-SLP-Verfahren nutzt verschiedene Koeffizienten und Faktoren, um den Einfluss dieser beiden Komponenten auf den täglichen und stündlichen Wärmebedarf zu modellieren.

\subsection{Jahreswärmebedarf und Tagesprofile}

\subsubsection{Ausgangspunkt: Der Jahreswärmebedarf (JWB)}
Der Jahreswärmebedarf eines Gebäudes wird meist in Kilowattstunden (kWh) angegeben und beschreibt den gesamten Energieverbrauch für Heizung und Warmwasser über ein Jahr. Dieser Wert wird in der Praxis z.B. durch Abrechnungsdaten oder Messungen ermittelt und stellt die Grundlage der weiteren Berechnungen dar.

\subsubsection{Aufteilung in tägliche Profile}
Der erste Schritt besteht darin, den Jahreswärmebedarf auf die einzelnen Tage des Jahres aufzuteilen. Diese Aufteilung erfolgt auf Basis der täglichen Temperaturdaten und der spezifischen Tagesprofile, die vom BDEW vorgegeben werden. Das Tagesprofil bestimmt, wie der Wärmebedarf an einem bestimmten Tag (z.B. ein Montag im Januar) aussieht.

Für jeden Tag wird der Heizwärmebedarf folgendermaßen berechnet:
\[
Q_{\text{Tag, Heizung}} = f_{\text{Tagesprofil}} \cdot F_{\text{Tagesfaktor}} \cdot m_H \cdot T_{\text{avg}} + b_H
\]
\noindent
Hierbei sind:
\begin{itemize}
    \item \( f_{\text{Tagesprofil}} \): Ein spezifischer Koeffizient, der das Heizverhalten an einem bestimmten Tag beschreibt.
    \item \( F_{\text{Tagesfaktor}} \): Ein tagesabhängiger Faktor, der den Einfluss des Wochentages oder Feiertags auf den Wärmebedarf darstellt.
    \item \( m_H \) und \( b_H \): Lineare Koeffizienten, die den Temperaturverlauf über den Tag hinweg berücksichtigen.
    \item \( T_{\text{avg}} \): Die Tagesdurchschnittstemperatur.
\end{itemize}

\subsubsection{Temperaturabhängige Berechnung des Heizwärmebedarfs}
Der Heizwärmebedarf ist eng an die Außentemperatur gekoppelt. Bei niedrigeren Außentemperaturen muss mehr Energie für das Heizen aufgewendet werden, um die Raumtemperatur konstant zu halten. Der Heizwärmebedarf wird durch eine temperaturabhängige Funktion modelliert:
\[
Q_{\text{Heizung}}(T) = \frac{A}{1 + \left( \frac{B}{T_{\text{ref}} - 40} \right)^C} + m_H \cdot T_{\text{avg}} + b_H
\]
wobei:
\begin{itemize}
    \item \( A \), \( B \), und \( C \) profiltypische Koeffizienten sind, die das spezifische Heizverhalten des Gebäudes definieren.
    \item \( T_{\text{ref}} \) ist die Referenztemperatur, die aus den stündlichen Temperaturdaten berechnet wird.
\end{itemize}

Diese Funktion stellt sicher, dass bei extrem niedrigen Außentemperaturen der Heizbedarf stark ansteigt, während er bei höheren Temperaturen entsprechend abnimmt.

\subsubsection{Berechnung des Warmwasserbedarfs}
Der Warmwasserbedarf wird durch eine ähnliche Gleichung wie der Heizwärmebedarf modelliert, jedoch ist er weniger stark von der Außentemperatur abhängig. Die Berechnung erfolgt über die Gleichung:
\[
Q_{\text{WW}}(T) = m_W \cdot T_{\text{avg}} + b_W
\]
wobei:
\begin{itemize}
    \item \( m_W \) und \( b_W \) lineare Koeffizienten für den Warmwasserbedarf sind.
    \item \( T_{\text{avg}} \) die Tagesdurchschnittstemperatur ist.
\end{itemize}
Für das Warmwasser ist die Temperaturabhängigkeit weniger relevant, da der Warmwasserbedarf eher durch das Nutzungsverhalten (z.B. morgendliches Duschen) bestimmt wird.

\subsection{Tages- und Wochenfaktoren}
Neben den Temperaturabhängigkeiten werden auch tages- und wochenabhängige Faktoren in die Berechnung einbezogen. Diese Faktoren spiegeln das typische Verbrauchsverhalten an verschiedenen Wochentagen wider. So ist der Wärmebedarf an einem Montag anders als an einem Sonntag, da der Montag typischerweise ein Arbeitstag ist und andere Heizmuster vorliegen.

Die tagesabhängigen Lastprofile werden über Faktoren \( F_{\text{Tag}} \) angepasst:
\[
F_{\text{Tag}} = F_{\text{Wochentag}} \cdot F_{\text{Wochenfaktor}} \cdot F_{\text{Feiertag}}
\]
Diese Faktoren berücksichtigen z.B. die geringere Nutzung an Wochenenden oder Feiertagen und reduzieren den berechneten Heiz- oder Warmwasserbedarf entsprechend.

\subsection{Berechnung stündlicher Lastprofile}

\subsubsection{Aufteilung des Tageswärmebedarfs auf Stunden}
Nachdem der Tageswärmebedarf für Heizung und Warmwasser berechnet wurde, wird dieser Bedarf auf die Stunden des Tages verteilt. Hierbei wird das typische Nutzungsverhalten im Tagesverlauf berücksichtigt, indem stündliche Koeffizienten \( f_{\text{Stunde}} \) verwendet werden. Diese Koeffizienten geben an, welcher Anteil des Tagesbedarfs in einer bestimmten Stunde auftritt.

Der stündliche Wärmebedarf wird mit der folgenden Interpolationsformel berechnet:
\[
Q_{\text{Heizung, Stunde}} = Q_{\text{Tag, Heizung}} \cdot \left( f_{\text{Stunde}} + \frac{T_{\text{aktuell}} - T_{\text{Grenze}}}{5} \cdot (f_{\text{Stunde, T1}} - f_{\text{Stunde, T2}}) \right)
\]
Hierbei wird zwischen zwei Temperaturgrenzwerten \( T_{\text{Grenze}} \) interpoliert, um einen fließenden Übergang zwischen den stündlichen Lasten zu gewährleisten.

\subsubsection{Stündliche Profile für Heizung und Warmwasser}
Der Wärmebedarf wird für jede Stunde des Tages sowohl für die Heizung als auch für den Warmwasserbedarf berechnet. Diese stündlichen Profile sind wichtig, um den Verbrauch über den Tag hinweg detailliert abzubilden. Insbesondere bei stark schwankenden Außentemperaturen ergeben sich deutliche Unterschiede im stündlichen Heizwärmebedarf.

\subsection{Anpassung des Warmwasseranteils am Gesamtwärmebedarf}
Falls der tatsächliche Warmwasseranteil bekannt ist, kann dieser im Modell berücksichtigt werden. Der initiale Warmwasseranteil wird als Verhältnis des berechneten Warmwasserbedarfs zum gesamten Wärmebedarf ermittelt:
\[
\text{WW-Anteil} = \frac{Q_{\text{WW}}}{Q_{\text{Heizung}} + Q_{\text{WW}}}
\]
Falls der tatsächliche Warmwasseranteil vom berechneten abweicht, kann dieser durch einen Korrekturfaktor angepasst werden. Die Berechnung erfolgt durch Skalierung des berechneten Warmwasser- und Heizwärmebedarfs mit entsprechenden Korrekturfaktoren.

\subsection{Zusammenfassung}
Das BDEW-Lastprofilverfahren bietet eine detaillierte Methode zur Berechnung des stündlichen Wärmebedarfs auf Basis von Jahresverbrauchsdaten und Wetterdaten. Es berücksichtigt sowohl die Temperaturabhängigkeit des Heizbedarfs als auch tageszeitliche und wochenabhängige Faktoren. Das Verfahren eignet sich hervorragend zur Modellierung von Wärmeverbrauchsprofilen, die für die Steuerung und Optimierung von Wärmenetzen genutzt werden können.

Durch die Berücksichtigung von tages- und stundenbasierten Faktoren sowie der Anpassung an reale Verbrauchsdaten (z.B. durch den Warmwasseranteil) liefert das Verfahren genaue und praxisnahe Ergebnisse. Es ermöglicht eine präzise Abschätzung des stündlichen Wärmebedarfs für unterschiedliche Gebäudetypen und Nutzungsverhalten.

